# معدلات الإنتاجية (ساعات عمل لكل وحدة)

> **تنبيه:** هذه قيم بداية تقديرية من ممارسات التقدير الشائعة، وليست قياساً من مواقع المستخدم. اذكر ذلك في كل تقرير، واطلب من المستخدم معدلاته الفعلية واستبدلها هنا.
> الساعات = ساعات عمل فريق (فني + مساعد مجتمعين)، لعمل في ظروف عادية على ارتفاع حتى 3.5 م.

## معاملات التصحيح (تضرب في الساعات)
| الظرف | المعامل |
|---|---|
| ارتفاع 3.5–6 م | 1.15 |
| ارتفاع > 6 م (رافعة/سقالة) | 1.30 |
| عمل خارجي في الصيف (يونيو–سبتمبر) | 1.15–1.25 |
| رمضان | 1.20 (أو احسب على 6 ساعات/يوم) |
| موقع مزدحم / تداخل مع مقاولين آخرين | 1.10–1.20 |
| تجديد مبنى قائم / منشأة شغالة | 1.25–1.50 |
| تكرار عالٍ (أبراج/فلل متطابقة) | 0.85–0.90 |

## المواسير والحوامل
| الكود | البند | الوحدة | ساعات/وحدة |
|---|---|---|---|
| CND-PVC-20 | ماسورة PVC 20–25 مم داخل الخرسانة/الجدار | م | 0.12 |
| CND-PVC-32 | ماسورة PVC 32–50 مم | م | 0.18 |
| CND-GI-20 | ماسورة GI/EMT 20–25 مم سطحية | م | 0.25 |
| CND-GI-32 | ماسورة GI 32–50 مم سطحية | م | 0.40 |
| TRY-150 | Cable tray حتى 150 مم | م | 0.45 |
| TRY-300 | Cable tray 200–300 مم | م | 0.65 |
| TRY-600 | Cable tray/ladder 400–600 مم | م | 1.00 |
| TRK-100 | Trunking 100×50 | م | 0.35 |
| BOX | علبة سحب/توزيع | عدد | 0.30 |

## الأسلاك والكيبلات (سحب)
| الكود | البند | الوحدة | ساعات/وحدة |
|---|---|---|---|
| WIR-4 | سلك 1.5–6 مم² (لكل موصل) | م | 0.012 |
| CBL-LV-10 | كيبل LV 4C حتى 10 مم² | م | 0.06 |
| CBL-LV-35 | كيبل LV 4C 16–35 مم² | م | 0.10 |
| CBL-LV-70 | كيبل LV 4C 50–70 مم² | م | 0.16 |
| CBL-LV-185 | كيبل LV 4C 95–185 مم² | م | 0.25 |
| CBL-LV-300 | كيبل LV 4C 240–300 مم² (أو 1C ×4) | م | 0.40 |
| CBL-MV | كيبل MV 3C 13.8kV حتى 240 مم² | م | 0.50 |
| CBL-CTRL | كيبل تحكم/أجهزة متعدد الأزواج | م | 0.05 |

## التوصيل (Termination) – لكل طرف
| الكود | البند | ساعات |
|---|---|---|
| TRM-10 | 4C حتى 10 مم² | 0.6 |
| TRM-35 | 4C 16–35 مم² | 1.2 |
| TRM-70 | 4C 50–70 مم² | 2.0 |
| TRM-185 | 4C 95–185 مم² | 3.0 |
| TRM-300 | 4C 240–300 مم² | 5.0 |
| TRM-MV | نهاية MV (Heat shrink) لكل طرف 3 أطوار | 6.0 |
| JNT-MV | وصلة MV (Straight joint) | 8.0 |

## الأجهزة والإنارة
| الكود | البند | الوحدة | ساعات/وحدة |
|---|---|---|---|
| LGT-PNL | وحدة إنارة Panel 60×60 | عدد | 1.0 |
| LGT-DL | Downlight | عدد | 0.6 |
| LGT-HB | High bay (ارتفاع عالي) | عدد | 2.0 |
| LGT-EM | إنارة طوارئ / Exit | عدد | 0.8 |
| LGT-ST | عمود إنارة خارجي مع القاعدة (التركيب فقط) | عدد | 6.0 |
| WD | مفتاح / فيش 13A مع العلبة | عدد | 0.5 |
| WD-IND | فيش صناعي / Isolator | عدد | 1.5 |

## اللوحات والمعدات
| الكود | البند | الوحدة | ساعات/وحدة |
|---|---|---|---|
| DB-24 | لوحة فرعية DB حتى 24 Way (تركيب وترتيب) | عدد | 8 |
| DB-48 | لوحة DB/SMDB 36–48 Way | عدد | 14 |
| MDB-SEC | MDB/SMDB أرضية – لكل خلية (Section) | خلية | 20 |
| MCC-SEC | MCC – لكل خلية | خلية | 20 |
| MTR-FDR | توصيل مخرج محرك (Power + Control) | عدد | 4 |
| VFD | تركيب وتوصيل VFD حتى 75kW | عدد | 8 |
| TX-1500 | محول حتى 1500kVA (وضع + توصيل، بدون الرافعة) | عدد | 50 |
| RMU | RMU | عدد | 28 |
| GEN | مولد حتى 1000kVA (وضع + توصيل) | عدد | 60 |
| ATS | ATS | عدد | 16 |
| CAP | Capacitor bank | عدد | 16 |

## التأريض
| الكود | البند | الوحدة | ساعات/وحدة |
|---|---|---|---|
| ERT-ROD | قضيب تأريض مع حفرة تفتيش | عدد | 5 |
| ERT-CBL | كيبل/شريط تأريض نحاس | م | 0.10 |
| ERT-BAR | Earth bar | عدد | 1.5 |

## لوحات التحكم و PLC
| الكود | البند | الوحدة | ساعات/وحدة |
|---|---|---|---|
| CP-WIRE | تمديد أسلاك داخل اللوحة لكل نقطة توصيل | نقطة | 0.20 |
| CP-IO | نقطة I/O (توصيل ميداني + Loop check) | نقطة | 0.75 |
| CP-INST | تركيب جهاز ميداني (حساس/Transmitter) | عدد | 2.0 |
| PLC-PRG | برمجة PLC لكل I/O (منطق قياسي) | نقطة | 0.5 – مهندس |

## الطاقة الشمسية
| الكود | البند | الوحدة | ساعات/وحدة |
|---|---|---|---|
| PV-STR | تركيب هيكل التثبيت (لكل لوح) | لوح | 0.4 |
| PV-MOD | تركيب لوح وتوصيله | لوح | 0.35 |
| PV-INV | Inverter String حتى 100kW | عدد | 10 |
| PV-CB | Combiner box | عدد | 4 |

## الفحص والتشغيل
| الكود | البند | الوحدة | ساعات/وحدة |
|---|---|---|---|
| TST-CKT | فحص عزل واستمرارية لكل دائرة | دائرة | 0.25 |
| TST-FDR | فحص Feeder (IR + Phase + Torque) | عدد | 1.5 |
| TST-ERT | قياس مقاومة التأريض | نقطة | 0.5 |
| COM-PNL | تشغيل لوحة رئيسية/MCC | خلية | 6 |
